# 新能源项目日报指标说明与计算手册 (2026版)

本手册详细说明了新能源项目（风、光、储）的核心指标定义、计算公式及分摊原则，作为审核《安全生产总调度会》材料的确定性计算依据。

## 1. 电量与损失指标

### 1.1 理论发电量
*   **光伏**: 定义依据辐照度及直流侧容量。
*   **风电**: 依据标准风功率曲线拟合，15分钟一个功率做积分。
    *   公式：$E = \sum P(v_i) \cdot F(v_i)$
    *   $v_i$: 风速区间代表值；$P(v_i)$: 该风速下的功率曲线值；$F(v_i)$: 该区间持续小时数。

### 1.2 计划损失电量
*   **统计范围**: 光伏场站停电时长统计范围为 **07:00 - 19:00**。
*   **风电**: 停电时长结合风机测风仪风速及功率曲线计算。

### 1.3 故障损失电量
*   **光伏故障损失**: `(故障时长[07-19点] / 12 * 等效利用小时数) * 故障容量`
*   **风电故障损失**: `(故障时长 * 等效利用小时数) * 故障容量`
*   **注意**: 光伏使用 **直流侧容量**，风电使用 **交流侧容量**。

### 1.4 限电率
*   **公式**: `限电率 = 限电量 / (限电量 + 发电量) * 100%`
*   **排除项**: 不包含分布式光伏项目。

## 2. 厂用电量计算与分摊原则

综合站用电量包含：主变耗电 + SVG耗电 + 集电线耗电 + 站用变电量 + 接地变耗电 + 汇流线耗电。

### 2.1 各场站具体分摊逻辑
| 场站 | 包含/分摊项 |
| :--- | :--- |
| **驮堪光伏** | 站用变 + SVG + 集电线 |
| **派岸光伏** | 站用变 + SVG + 集电线 + #1主变 + 派弄线 |
| **弄滩(板崇)** | 弄滩站用变/接地变 + 板崇集电线 + [160/290] * 弄滩SVG + 60% * 弄滩#1主变 |
| **六留光伏** | 六留集电线 + [65/290] * 弄滩SVG + [65/220] * 弄滩#2主变 |
| **那小光伏** | 那小集电线 + [65/290] * 弄滩SVG + [65/220] * 弄滩#2主变 |
| **浦峙光伏** | 浦峙站用变/SVG/集电线 + [90/220] * 弄滩#2主变 + 浦弄I/II线 |
| **峙书光伏** | 峙书站用变 + #1/#2 SVG + 集电线 + #1主变 + 峙弄线 |
| **康宁光伏** | 康宁站用变/SVG/集电线 + 峙书#2主变 + 康峙I-IV线 |
| **守旗光伏** | 守旗站用变 + [100/182] * 守旗SVG + 中原集电线 + [100/182] * 守旗#1主变 |
| **岑凡光伏** | 岑凡+岜盆集电线 + [82/182] * 守旗SVG(岜盆) + [82/182] * 守旗#1主变(岜盆) + 50% * 守旗#2主变 |
| **樟木光伏** | 站用变/SVG/光伏集电线 + 80% * 樟木#1/#2主变 |
| **樟木风电** | 风机集电线 + 80% * 樟木#1/#2主变 * [44/(44+350)] |
| **坤山风电** | 坤山站用变/SVG/集电线 + #1/#2主变 + 峙书#3主变 |

## 3. 储能系统特定指标

### 3.1 储能分摊逻辑
*   **弄滩储能**: 储能站变耗电 + 40% * 弄滩#1主变 + 单元固定损耗。
*   **樟木储能**: 储能站变耗电 + 20% * 樟木#1主变 + 20% * 樟木#2主变 + 单元固定损耗。
*   **守旗储能**: 储能站变耗电 + 50% * 守旗#2主变 + 单元固定损耗。

### 3.2 储能计算公式
*   **充放电效率**: `(储能系统充电量 / 储能系统放电量) * 100%` (注意：原件中写为充电/放电，需按实际物理逻辑校验)。
*   **固定损耗功率 (MW)**:
    *   守旗: 0.3363 MW
    *   弄滩: 0.3282 MW
    *   樟木: 0.0953 MW

## 4. 设备指标

### 4.1 发电设备可利用率
*   **计算方法**: 详见专门说明，需核对故障容量与时长的乘积。

### 4.2 统计常识提示
*   **光伏有效时段**: 主要统计 07:00 - 19:00。
*   **风电理论**: 依赖实时风速积分，需检查功率曲线匹配度。

## 5. 关键比例与魔法数字 (Magic Numbers)

### 5.1 守旗储能限电量分摊比例 (51.30%)
*   **数值**: **51.30%**
*   **应用逻辑**: 在计算守旗储能站承担的区域限电量时，`守旗储能限电量 = 中原站限电量 + 南部站限电量 * 51.30%`。
*   **依据**: 该数字源于南部站（岜盆地块）接入守旗汇集站的协议容量比例。
    *   `南部项目总容量 (162.75MW) = 岜盆 (83.5MW) + 岑凡/上屯 (79.25MW)`
    *   `分摊占比 = 岜盆容量 (83.5) / 总容量 (162.75) ≈ 51.305%`。
    *   在审核时，须严格按照 51.30% 校验储能表的勾稽一致性。
