# 光伏电站限电判定逻辑

判断场站是否处于限电状态，必须从以下四个维度进行综合分析，严禁仅凭单一指标下结论。

## 1. 分析维度定义

| 维度 | 定义 | 用途 |
| :--- | :--- | :--- |
| **辐照强度** | 场站气象站测得的实时数值 | 判断资源情况，预估理论负荷率和发电有功 |
| **场站可用功率** | 功率预测系统生成的预测值 | 作为该时段的理论发电能力基准 |
| **实际功率** | 场站并网点实际有功 | 衡量实际发电出力 |
| **AGC 调度远方指令值** | 电网下达的有功功率指令 | 衡量调度的压减要求 |

## 2. 判定标准

在四个维度的值均准确的前提下，采用以下逻辑判定：

### 情况 1：调度限电 (正常执行)

* **特征**: `可用功率 > 实际功率` 且 `AGC 调度远方指令值 ≈ 实际功率`。
* **逻辑**: 调度通过 AGC 下达了压减计划，且场站 AGC 系统准确执行，将出力压减至指令值附近。
* **判定**: 确认为**调度限电**状态。

### 情况 2：未限电 (全发状态)

* **特征**: `可用功率 ≈ 实际功率` 且 `AGC 调度远方指令值 > 实际功率`。
* **逻辑**: AGC 指令放得足够大，实际出力已达到当前资源条件下的最大能力（可用功率）。
* **判定**: 确认为**未限电**状态。

### 异常情况 1：站内受阻 (自身原因)

* **特征**: `可用功率 > 实际功率` 且 `AGC 调度远方指令值 > 实际功率`。
* **逻辑**: 调度有空间（指令高），资源有余量（可用高），但实际功率发不出来。说明场站内部设备故障、限流或其它技术原因导致有功受阻。
* **判定**: 需针对性解决，非外部限电导致。

## 3. 特殊案例分析

### AGC 系统精度偏差

* **现象**: 出现 `可用功率 > 实际功率` 且 `AGC 调度远方指令值 > 实际功率`，但场站宣称为限电。
* **典型案例**: 8月13日峙书场站，由于 AGC 系统精度问题，导致指令值与实际值之间存在虚假偏差。
* **审计提示**: 审核时若发现此逻辑矛盾，应重点核查 AGC 系统的控制精度及采样一致性。
